# 机房设备与运行仿真 v2

本版参照用户提供的 `xhs_video.mp4` 中上架、布线和运营管理的交互方向实现。模型沿用项目深色风格，采用参数化工程细节，未复制视频中的品牌资产。

## 使用入口

进入「机房」，点击左下角「设备编辑 · 移动 / 拆装」。可点击三维设备或在设备列表选择目标。

- 192 个 42U 机柜，每柜默认 20 台 2U 服务器、1U 交换机与 1U 配线架，共 3840 台服务器。
- 2 个 CDU、2 个 UPS、8 个列头配电柜、2 个核心网络柜。
- 20 个室外冷却机组、8 个备用发电机组。
- 共 234 个可编辑机柜及设施，服务器按机柜槽位分别装配。

三维细节包括机柜骨架、侧板、透视前门、服务器通风孔与把手、状态灯、后部双 PDU、交换和配线端口。抽出服务器时可查看托盘、主板、CPU 散热器、DIMM、风扇与存储模块。

## 编辑与保存

- 拖动 X / Z 轴，或输入米制位置后点击「应用位置」。位置按 5cm 网格吸附。
- 旋转 90°；校验设备重叠、机房边界以及室外设备区域。
- 拆卸整机到设备库，再安装恢复。服务器可逐槽拆卸、安装、抽出与推入，也可移装到另一机柜的空槽。
- 抽出服务器自动打开机柜门；抽出状态不参与运行，推入后恢复。
- PDU A、PDU B、冷却供回水、网络上联可独立断开和恢复。移动设备保留其逻辑连接，线路用于连接关系展示，未模拟线缆拉断或水力压降。
- 提供最近 20 步撤销、本机自动保存、JSON 布局导出与校验导入。导入失败保留当前布局。
- 「恢复满配布局」恢复初始装配与设备状态。

## 运行模型

点击「进入运行仿真」，设置负载和工况。提供正常运行、CDU 流量下降、列头末端断开、核心网络中断和 UPS A 失电五类工况。120 秒时间轴，2× 播放，可暂停、定位告警和拖动回看。

装配、设备安装和连接状态进入同一计算模型，不仅改变外观。服务器拆除或抽出减少可用容量和功率；双 PDU 任一路有效可保持供电；网络失联停止业务并保留 20% 待机需求；配电末端断开影响对应一排；CDU 故障影响其对应的四排；室外冷却机组缺失产生经验供水温升。

可调整满配机柜功率、液冷流量、供水温度和列头容量。调整参数会回到 T+0。设备修改即时作用于当前时刻，属于当前布局的工况推演，不是记录操作历史的事件仿真。

计算包含以下假设：

- 机柜功率按负载、已安装并推入的服务器比例及网络可用性计算。
- 三相电流按 415V、功率因数 0.98 计算。
- 87% 热量分配到液冷；水侧 `Q = ṁ × 4.186 × ΔT`，水密度按 1kg/L。
- 进排风温度和故障温升采用经验响应，未求解三维空间 CFD。
- 设施功率估算为 `IT 功率 × 1.16 + 80kW`；PUE 在 IT 功率为零时不显示比值。
- 每台备用发电机按名义 3MW 计可用备用容量。尚未计算燃油、启动、ATS 切换、UPS 电池放电与电气暂态。
- 无现场遥测、厂家性能曲线或工程校准。因此结果适合交互验证、配置比较与故障推演，不能替代实际工程验证。

「导出完整仿真结果」使用当前装配、参数与工况重新计算 0–120 秒，每 2 秒一个样本，包含逐柜指标、配电汇总、告警、布局及模型版本，可重现计算输入。不会把之前的设备操作历史当作回放数据。

## 验证

```text
node scripts/test-operations.mjs
node scripts/test-energy-globe.mjs
npm run build
```

回归覆盖满配槽位、拆装移装、冗余供电、断网、冷却影响范围、位置校验、撤销、导入原子性、功率汇总、水侧热平衡、参数调整和原有故障时间轴。
